indice;empresa;complejo;planta;tag;descripcion;fabricante;modelo;tipodebomba;capacidadn;capacidadd;presiondesuccion;presiondedescarga;presiondiferencial;npsha;nombredelfluido;temperaturadeoperacion;presiondevapor;temperaturapresionvapor;densidadrelativa;viscosidad;temperaturaviscosidad;viscosidadmax;corrosivo;peligroso;inflamable;concentraciondeh2s;concentraciondecloroppm;numerodecurva;velocidad;potenciamaxima;eficiencia;npshr;cabezaltotal;numerodeetapas;diametrointernodelasuccion;diametrointernodeladescarga;tipodebombaconstruccion;conexiondesuccion;tamanoratingsuccion;conexiondedescarga;tamanoratingdescarga;carcasadividida;tipodecarcasa;modeloconstruccion;fabricantesello;potencia;velocidadmotor;posiciondelmotor;factordeservicio;voltaje;fase;frecuencia;aislamiento;metododearranque;elevaciondedelasuccion;materialdelatuberia;longirtuddetuberia;numerodecodosde90;numerodecodosde90radiolargo;numerodecodosde90roscados;numerodecodosde45;numerodecodosde45roscados;numerodecodosde180;numerodevalvulasdecompuerta;numerodevalvulasdemariposade2y8;numerodevalvulasdemariposade10y14;numerodevalvulasdemariposade16y24;numerodeconexionestipotflujodirecto;numerodeconexionestipotflujoramal;numerodecontraccionesenlalinea;numerodeexpansiones
;PQV;AMC;Clorosoda;E4-P453 A;Bomba de recirculacion de soda cáustica;GOULD'S;4X6-10 AN 3196 MT;Centrifuga;90,7;;49,2;168,7;;2,8956;Soda caustica al 32% ;76,66;;;1350;3,3;;;;;;;;;1180;;71;0,85;;1;;;;;;;;;;;;20;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E4-P453 B;Bomba de recirculacion de soda cáustica;GOULD'S;4X6-10 AN 3196 MT;Centrifuga;90,7;;49,2;168,7;;2,8956;Soda caustica al 32% ;76,66;;;1350;3,3;;;;;;;;;1180;;71;0,85;;1;;;;;;;;;;;;20;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E4-P454 A;Bomba de soda cáustica;GOULD'S;1.5X3-13 3196 MT;Centrifuga;36,34;;49,2;499,18;;2,68;Soda caustica al 37 %;76,66;;;1350;;;;;;;;;;1740;;58;0,85;;1;;;;;;;;;;;;20;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E4-P454 B;Bomba de soda cáustica;GOULD'S;1.5X3-13 3196 MT;Centrifuga;36,34;;49,2;499,18;;2,68;Soda caustica al 37 %;76,66;;;1350;;;;;;;;;;1740;;58;0,85;;1;;;;;;;;;;;;20;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E4-P455 A;Bomba de destilación de soda cáustica;GOULD'S;1X1.5 AN 3196 ST;Centrifuga;20,4408;;;;;2,9;Agua;65,55;;;1000;;;;;;;;;;3500;;64;1,98;;1;;;;;;;;;;;;20;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E4-P455 B;Bomba de destilación de soda cáustica;GOULD'S;1X1.5 AN 3196 ST;Centrifuga;20,4408;;;;;2,9;Agua;65,55;;;1000;;;;;;;;;;3500;;64;1,98;;1;;;;;;;;;;;;20;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E4-P456;Bomba de vacío de agua (anillo liquido);NASH KIMENA;SC4 ALL IRON;Bombas de vacio;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E5-P501 A;Bomba de agua sodada;DURCO;2K 4X3-13/114 M2G2;Centrifuga;79,94624;;11;402;;9,7536;Agua sodada;73,33;11,9;;990;;;;;;;;;MIII7500BV;1800;24,6;;1,52;36,58;1;;;TEFC;;;;;;;;Reliance;25;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E5-P501 B;Bomba de agua sodada;DURCO;2K 4X3-13/114 M2G2;Centrifuga;79,94624;;11;402;;9,7536;Agua sodada;73,33;11,9;;990;;;;;;;;;MIII7500BV;1800;24,6;;1,52;36,58;1;;;TEFC;;;;;;;;Reliance;25;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E5-P501 C;Bomba de agua sodada;DURCO;2K 4X3-13/114 M2G2;Centrifuga;79,94624;;11;402;;9,7536;Agua sodada;73,33;11,9;;990;;;;;;;;;MIII7500BV;1800;24,6;;1,52;36,58;1;;;TEFC;;;;;;;;Reliance;25;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;E5-P501 D;Bomba de agua sodada;DURCO;2K 4X3-13/114 M2G2;Centrifuga;79,94624;;11;402;;9,7536;Agua sodada;73,33;11,9;;990;;;;;;;;;MIII7500BV;1800;24,6;;1,52;36,58;1;;;TEFC;;;;;;;;Reliance;25;1800;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;H1-P101 A;Bomba de ácido clorhídrico al 32 %;DURCO;2K 3X2F-10/84  M2G2;Centrifuga;5,22376;;-4,82;248,32;;6,7056;Acido clohidrico al 32%;85;10,8;;1147;1,42;;;;;;;;MII7827BV;1780;5,8;;0,91;21,34;1;;;TEFC;;;;;;;;Reliance;;1780;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;H1-P101 B;Bomba de ácido clorhídrico al 32 %;DURCO;2K 3X2F-10/84  M2G2;Centrifuga;5,22376;;-4,82;248,32;;6,7056;Acido clohidrico al 32%;85;10,8;;1147;1,42;;;;;;;;MII7827BV;1780;5,8;;0,91;21,34;1;;;TEFC;;;;;;;;Reliance;;1780;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;H1-P102 A;Bomba de ácido clorhídrico al 32 %;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;H1-P102 B;Bomba de ácido clorhídrico al 32 %;;;Magnetica;24,9832;;-7,72;325,72;;6,7056;Acido clohidrico al 32%;85;8,8;;1160;;;;;;;;;;3600;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;H1-P103 A;Bomba de ácido clorhídrico al 32 %;DURCO;3X1.5F-7/70;Centrifuga;2,18;;-2,72;603,22;;7,0104;Acido clohidrico al 32%;85;8,8;;1160;1,48;;;;;;;;MII7115AV;3600;16,3;;1,21;51,81;1;;;TEFC;;;;;;;;Reliance;15;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;H1-P103 B;Bomba de ácido clorhídrico al 32 %;DURCO;3X1.5F-7/70;Centrifuga;2,18;;-2,72;603,22;;7,0104;Acido clohidrico al 32%;85;8,8;;1160;1,48;;;;;;;;MII7115AV;3600;16,3;;1,21;51,81;1;;;TEFC;;;;;;;;Reliance;15;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;H1-P104 A;Bomba de ácido clorhídrico al 32 %;;;Magnetica;;;;;;;Acido clohidrico al 32%;;;;;;;;;;;;;;3500;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;H1-P104 B;Bomba de ácido clorhídrico al 32 %;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U2-P201;Bomba de agua condensada fuera de especif.;DURCO;1K 3X1.5-62/51 M3G1;Centrifuga;24,30184;;0;288;;3,3528;Condenzado de agua;84,44;;;;;;;;;;;;;3500;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P301 A;Bomba de agua deonizada;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P301 B;Bomba de agua deonizada;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P302 A;Bomba de agua deoinizada ultra pura;DURCO;1K 3X1.5-82/73 M3G1;Centrifuga;32,02392;;0;672;650;3,3528;Agua deoinizada ultra pura;84,44;;;;;;;;;;;;;3500;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P302 B;Bomba de agua deoinizada ultra pura;DURCO;1K 3X1.5-82/73 M3G1;Centrifuga;32,02392;;0;672;650;3,3528;Agua deoinizada ultra pura;84,44;;;;;;;;;;;;;3500;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P303 A;Bomba de agua deoinizada de alta pureza ;DURCO;2K 6X4-13A/125 M3G2;Centrifuga;183,28584;;0;697;480;7,9248;Agua deoinizada de alta pureza;32,22;;;;;;;;;;;;;1750;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P303 B;Bomba de agua deoinizada de alta pureza ;DURCO;2K 6X4-13A/125 M3G2;Centrifuga;183,28584;;0;697;480;7,9248;Agua deoinizada de alta pureza;32,22;;;;;;;;;;;;;1750;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P304 A;Bomba de agua de enfriamiento/rectificación ;;;;110;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P304 B;Bomba de agua de enfriamiento/rectificación ;INGERSOLL RAND;ESP. GRUPO 2;Centrifuga;109,9964872;;0;422,6;;;Agua refrigerante;42;;;;;;;;;;;;;1700;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P304 C;Bomba de agua de enfriamiento/rectificación ;GOULD'S;XLT 6X8-13;Centrifuga;109,9964872;;0;422,6;;;Agua refrigerante;42;;;;;;;;;;;;;1775;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P305 A;Bomba de agua helada;INGERSOLL RAND;8X6X13 VGRP;Centrifuga;185,988568;;0;422,6;;;Agua refrigerante;40;;;;;;;;;;;;;1800;100;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P305 B;Bomba de agua helada;;8X6X13 VGRP;Centrifuga;185,988568;;0;422,6;;;Agua refrigerante;40;;;;;;;;;;;;;1800;100;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P305 C;Bomba de agua helada;GOULD'S;XLT 6X8-13;Centrifuga;;;0;;;;Agua refrigerante;40;;;;;;;;;;;;;1700;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P306 A;Bomba de agua helada (enfriamiento);DURCO;1K 3X1.5-62/56 M3G1;Centrifuga;42,92568;;-1,32;332,68;330;7,9248;Agua de enfriamiento;17,77;;;;;;;;;;;;;3500;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P306 B;Bomba de agua helada (enfriamiento);DURCO;1K 3X1.5-62/56 M3G1;Centrifuga;42,92568;;-1,32;332,68;330;7,9248;Agua de enfriamiento;17,77;;;;;;;;;;;;;3500;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P307 A;Bomba de agua condensada;GOULD'S;BP20-1,5x1 NPT1 M 3935;Centrifuga;1,02204;5,1;-5,3;1418;1390;;Agua condenzada;67,77;;;;;;;;;;;;;3500;;;;;4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P307 B;Bomba de agua condensada;GOULD'S;BP20-1,5x1 NPT1 M 3935;Centrifuga;1,02204;;-5,3;1418;1390;;Agua condenzada;67,77;;;;;;;;;;;;;3500;;;;;4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P308 A;bomba de agua de enfriamiento;INGERSOLL RAND;8X6-13 VGRP;Centrifuga;;;;;;;Agua de enfriamiento;;;;;;;;;;;;;;1700;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P308 B;bomba de agua de enfriamiento;INGERSOLL RAND;8X6-13 VGRP;Centrifuga;;;;;;;Agua de enfriamiento;;;;;;;;;;;;;;1700;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U3-P308 C;bomba de agua de enfriamiento;WORTHINGTON;;Centrifuga;;;;600;;;Agua de enfriamiento;;;;;;;;;;;;;;1700;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P801;Bomba de fosa de Acido sulfurico;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P802;Bomba de fosa de Acido clorhidrico;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P803;Bomba fosa de concentración de soda cáustica;GOULD'S;;Centrifuga;;;;;;;Soda caustica;;;;;;;;;;;;;;1700;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P804;Bomba fosa del tanque de almc. de cáustica;GOULD'S;3176 1X1 �-8;Centrifuga;;;;;;;Soda caustica;;;;;;;;;;;;;;1700;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P805;Bomba de fosa de almacenamiento de qu�micos;INGERSOLL RAND;3x1 1/2-8;Centrifuga;;;;;;;Quimicos;;;;;;;;;;;;;;;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P806;Bomba de fosa de neutralizacion de cloro (alta preon);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P807;Bomba de fosa de torre de sacado de cloro;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P808;Bomba de fosa de salmuera agotada;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P809;Bomba fosa del tanque de circ. de caustica;GOULD'S;3176 ST;Centrifuga;;;;;;;Soda caustica;;;;;;;;;;;;;;3500;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P810;Bomba de fosa de tanques y productos de HCl ;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P811 A;Bomba de fosa de desechos;INGERSOLL RAND;VGRP 3X2-6;Centrifuga;;;;;;;Desechos;;;;;;;;;;;;;;3505;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P811 B;Bomba de fosa de desechos;INGERSOLL RAND;VGRP 3X2-6;Centrifuga;;;;;;;Desechos;;;;;;;;;;;;;;3505;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P813 A;Bomba de fosa de desechos;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P813 B;Bomba de fosa de desechos;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P814 A;Bomba de fosa de desechos;FIBROC;5500(3X4X10);Centrifuga;;;;;;;Desechos;;;;;;;;;;;;;;1755;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P814 B;Bomba de fosa de desechos;FIBROC;5500(3X4X10);Centrifuga;;;;;;;Desechos;;;;;;;;;;;;;;1755;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P815 A;Bomba de fosa de desechos;FIBROC;5500(3X4X10);Centrifuga;;;;;;;Desechos;;;;;;;;;;;;;;1700;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Clorosoda;U8-P815 B;Bomba de fosa de desechos;FIBROC;5500(3X4X10);Centrifuga;;;;;;;Desechos;;;;;;;;;;;;;;1700;;;;;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-2 A;Bomba de refuerzo (Booster) de Amoníaco;;;Centrífuga;216;;1660;2180;530;;Amoníaco líquido;39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-2 B;Bomba de refuerzo (Booster) de Amoníaco;;;Centrífuga;216;;1660;2180;530;;Amoníaco líquido;39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-4 A;Bomba de agua amoniacal a la T-1;;;Centrífuga;9,1;;1660;1970;310;;Agua amoniacal ;40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-4 B;Bomba de agua amoniacal a la T-1;;;Centrífuga;9,1;;1660;1970;310;;Agua amoniacal ;40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-6 A;Bomba de carbamato a la P-5;;;Centrífuga;144;;1690;2110;420;;Solución recuperada de carbamato;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-6 B;Bomba de carbamato a la P-5;;;Centrífuga;144;;1690;2110;420;;Solución recuperada de carbamato;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-7 A;Bomba de carbamato a la T-1;;;Centrífuga;34,1;;280;2290;1900;;Solución de carbamato diluido;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-7 B;Bomba de carbamato a la T-1;;;Centrífuga;34,1;;280;2290;1900;;Solución de carbamato diluido;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-9 A;Bomba de carbamato diluido;;;Centrífuga;17,7;;;490;490;;Solución de carbamato diluido;60;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-9 B;Bomba de carbamato diluido;;;Centrífuga;17,7;;;490;490;;Solución de carbamato diluido;60;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-10 A;Bomba de refuerzo (Booster) de Amoníaco;;;Centrífuga;59;;1400;2100;700;;Amoníaco líquido;4,5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-10 B;Bomba de refuerzo (Booster) de Amoníaco;;;Centrífuga;59;;1400;2100;700;;Amoníaco líquido;4,5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-12 A;Bombas de alimentación de urea al área de evaporación;;;Centrífuga;66,6;;;350;350;;Solución acuosa de Urea;110;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-12 B;Bombas de alimentación de urea al área de evaporación;;;Centrífuga;66,6;;;350;350;;Solución acuosa de Urea;110;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-19 A;Bomba de condensado de media presión;;;Centrífuga;56,8;;;1930;1930;;Condesado de baja presión;99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-19 B;Bomba de condensado de media presión;;;Centrífuga;56,8;;;1930;1930;;Condesado de baja presión;99;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-26 A;Bomba de condensado de baja presión;;;Centrífuga;80;;;350;350;;Condensado;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-26 B;Bomba de condensado de baja presión;;;Centrífuga;80;;;350;350;;Condensado;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-1 A;Bombas de Amoníaco;;;Reciprocante;129,6;;1930;23000;21070;;Amoníaco líquido ;39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-1 B;Bombas de Amoníaco;;;Reciprocante;129,6;;1930;23000;21070;;Amoníaco líquido ;39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-1 C;Bombas de Amoníaco;;;Reciprocante;129,6;;1930;23000;21070;;Amoníaco líquido ;39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-5B;Bomba de succión recuperada;;;Reciprocante;37,4;;1940;23000;21060;;Solución recuperada;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-13 A;Bomba de agua de enfriamiento a la chaqueta de los compresores;;;Centrífuga;137;;;260;260;;Condensado;21;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-13 B;Bomba de agua de enfriamiento a la chaqueta de los compresores;;;Centrífuga;137;;;260;260;;Condensado;21;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-5 A;Bomba de solución recuperada;;;Centrífuga;42,2;;1940;23000;21060;;Carbamato de amoníaco ;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;UREA;42-P-5 C;Bomba de solución recuperada;;;Centrífuga;42,2;;1940;23000;21060;;Carbamato de amoníaco ;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-9 A;Bomba de solución MEA ;;;Centrífuga Multietapa;3,861;;1460;1950;490;;Condensado;38;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-9 B;Bomba de solución MEA ;;;Centrífuga Multietapa;3,861;;1460;1950;490;;Condensado;38;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-10;Bombas de licor de reciclo;;;Centrífuga;45,42;;35;189;155;;Solución MEA;38;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-11 A;Bombas de alimentación al purificador ;;;Centrífuga;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-11 B;Bombas de alimentación al purificador ;;;Centrífuga;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-12 A;Bombas de carga de MEA;;;Centrífuga;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-12 B;Bombas de carga de MEA;;;Centrífuga;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-13 A;Bombas de condensado;;;Centrífuga;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-13 B;Bombas de condensado;;;Centrífuga;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-14 A;Bombas de condensado;;;Centrífuga;52,69;;203;430;;;Condensado;139;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-14 B;Bombas de condensado;;;Centrífuga;52,69;;203;430;;;Condensado;139;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-14 C;Bombas de condensado;;;Centrífuga;52,69;;203;430;;;Condensado;139;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-1 A;Bombas de condensado;;;Centrífuga;29,299;;2700;3090;;;Condensado;132;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-1 A;Bombas de condensado;;;Centrífuga;29,299;;2700;3090;;;Condensado;132;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-1 B;Bombas de condensado;;;Centrífuga;29,299;;2700;3090;;;Condensado;132;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-2;Bombas de condensado (Retorno);;;Centrífuga;113,56;;;281;;;Agua de enfriamiento;40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-3 A;Bombas de condensado de proceso;;;Centrífuga;35,2;;28;380;350;;Condensado;49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-3 B;Bombas de condensado de proceso;;;Centrífuga;35,2;;28;380;350;;Condensado;49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-4;Bomba de Agua de la camisa del reformado secundario;;;Centrífuga vertical;0,1817;;;2810;2810;;Ocenol;32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Amoniaco;40-P-5;Bombas de reflujo;;;Centrífuga;107,884;;3650;3960;310;;Agua de alimentación a caldera;245;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;03P-02A;MOTO BOMBA CALDERA 03;Combustion Engineering;;Centrifuga;244,1583;;230;7580;;;Agua;136;;;;;;;;;;;;50518;3500;900;80;0;2773;8;26;25,7;;;;;;;;;;900;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;03P-02B;TURBO BOMBA CALDERA 03;Combustion Engineering;;Centrifuga;244,1583;;230;7580;;;Agua;136;;;;;;;;;;;;50518;3500;900;80;0;2773;8;26;25,7;;;;;;;;;;900;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;04P-01A;MOTO BOMBA CALDERA 04;Combustion Engineering;;Centrifuga;244,1583;;230;7580;;;Agua;136;;;;;;;;;;;;50518;3500;900;80;0;2773;8;26;25,7;;;;;;;;;;900;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;04P-01B;TURBO BOMBA CALDERA 04;Combustion Engineering;;Centrifuga;244,1583;;230;7580;;;Agua;136;;;;;;;;;0;0;;50518;3500;900;80;0;2773;8;26;25,7;;;;;;;;;;900;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;14P-01A;MOTO BOMBA CALDERA 14;Zurn Industries;3600;Centrifuga;143,1;149,9;565,4;6729,3;6226;7,6;Agua;133;303,36;134;0,9348;0,206;;0,2425;;;0;0;0,18;4818-2;3560;464,8;75;4,7;681,8;8;21,9;19;BB3;6;900;3;900;axial;(VolutaMultiple/EntreCojinetes);TSCS  0230;JHON CRANE;0;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;14P-01B;TURBO BOMBA CALDERA 14;Zurn Industries;3600;Centrifuga;143,1;149,9;565,4;6729,4;6226;7,6;Agua;133;303,4;134;0,9348;0,206;;0,2425;;;0;0;0,18;4818-2;3560;464,8;75;4,7;681,8;8;21,9;19;BB3;6;900;3;900;axial;(VolutaMultiple/EntreCojinetes);TSCS  0230;JHON CRANE;0;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;15P-01A;MOTO BOMBA CALDERA 15;Zurn Industries;3600;Centrifuga;143,1;149,9;565,4;6729,5;6226;7,6;Agua;133;303,4;134;0,9348;0,206;;0,2425;;;0;0;0,18;4818-2;3560;464,8;75;4,7;681,8;8;21,9;19;BB3;6;900;3;900;axial;(VolutaMultiple/EntreCojinetes);TSCS  0230;JHON CRANE;0;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;15P-01B;TURBO BOMBA CALDERA 15;Zurn Industries;3600;Centrifuga;143,1;149,9;565,4;6729,6;6226;7,6;Agua;133;303,4;134;0,9348;0,206;;0,2425;erovo;;0;0;0,18;4818-2;3560;464,8;75;4,7;681,8;8;21,9;19;BB3;6;900;3;900;axial;(VolutaMultiple/EntreCojinetes);TSCS  0230;JHON CRANE;0;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;16P-01A;MOTO BOMBA CALDERA 16;Zurn Industries;;Centrifuga;143,1;149,9;565,37;6729,28;6225,97;7,62;Agua;132,77;303,07;133,88;0,9348;0,206;;0,2425;erovo;;0;NO;0,18;;3560;449;78;4,7;681,8;0;15,24;7,62;BB3;6;600;4;900;axial;(EntreCojinetes);standard;JHON CRANE;600;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;16P-01B;TURBO BOMBA CALDERA 16;Zurn Industries;;Centrifuga;143,1;149,9;565,37;6729,28;6225,97;7,62;Agua;132,77;303,07;133,88;0,9348;0,206;;0,2425;erovo;;0;NO;0,18;;3560;449;78;4,7;681,8;0;15,24;7,62;BB3;6;600;4;900;axial;(EntreCojinetes);standard;JHON CRANE;600;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;17P-01A;MOTO BOMBA CALDERA 17;Zurn Industries;;Centrifuga;143,1;149,9;565,37;6729,28;6225,97;7,62;Agua;132,77;303,07;133,88;0,9348;0,206;;0,2425;erovo;;0;NO;0,18;;3560;449;78;4,7;681,8;0;15,24;7,62;BB3;6;600;4;900;axial;(EntreCojinetes);standard;JHON CRANE;600;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;17P-01B;TURBO BOMBA CALDERA 17;Zurn Industries;;Centrifuga;143,1;149,9;565,37;6729,28;6225,97;7,62;Agua;132,77;303,07;133,88;0,9348;0,206;;0,2425;erovo;;0;NO;0,18;;3560;449;78;4,7;681,8;0;15,24;7,62;BB3;6;600;4;900;axial;(EntreCojinetes);standard;JHON CRANE;600;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;09P-01A;MOTO BOMBA CALDERA 09;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;89T19-A;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;BB3;6;600;3;600;axial;(EntreCojinetes);standard;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;09P-01B;TURBO BOMBA CALDERA 09;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;89T23-A;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;BB3;6;600;3;600;axial;(EntreCojinetes);standard;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;10P-01A;MOTO BOMBA CALDERA 10;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;89T20-A;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;BB3;6;600;3;600;axial;(EntreCojinetes);standard;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;10P-01B;TURBO BOMBA CALDERA 10;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;89T24-A;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;BB3;6;600;3;600;axial;(EntreCojinetes);standard;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;11P-01A;MOTO BOMBA CALDERA 11;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;89T21-A;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;;6;600;3;600;axial;(EntreCojinetes);series 71;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;11P-01B;TURBO BOMBA CALDERA 11;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;89T25-A;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;;6;600;3;600;axial;(EntreCojinetes);series 71;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;12P-01A;MOTO BOMBA CALDERA 12;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;89T22-A;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;;6;600;3;600;axial;(EntreCojinetes);series 71;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;12P-01B;TURBO BOMBA CALDERA 12;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;89T26-A;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;;6;600;3;600;axial;(EntreCojinetes);series 71;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;13P-01A;MOTO BOMBA CALDERA 13;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;;6;600;3;600;axial;(EntreCojinetes);series 71;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
;PQV;AMC;Servicios Industriales;13P-01B;TURBO BOMBA CALDERA 13;Distral Termica;5K511SN198M;Centrifuga;105,61266;113,562;243,38;5414,45;5240,02;5,79;Agua;130,56;273,72;136,11;0,935;0,206;130,56;;;;0;0;;;3550;302,3;73,4;4,27;572,8;6;25,71;24,98;;6;600;3;600;axial;(EntreCojinetes);series 71;L.C;350;3600;;;;;;;;;;;;;;;;;;;;;;;;
